# דודי הקיטור: מקורות למצגת ההדרכה למפעילים (נאסף 19/11/2026)

מיכאל, 19/11/2026: "ובהמשך, תייצר גם מצגת מקצועית עבור תפעול הדודי קיטור במפעל". בשאלון: קהל = "בצע: מפעילי הדודים (מומלץ)".
נאסף בקריאה בלבד על ידי סוכן עזר (מסמכי OneDrive, מיילים, תיק המפעל). לפני שימוש במספר: לפתוח את המסמך עצמו. בלי שמות מפעילים ות"ז.
הבונה והעיצוב: `project-files/decks/deck_lib.py`, כמו `nh3_deck.py`. לשמור ב-`11_הדרכות/04_מצגות וחומרי הדרכה` (אותה תיקייה שמיכאל אישר למצגת האמוניה; לשאול "בצע" לפני השמירה).

## א. הדודים (6 תסקירים בתוקף ב-`02_תסקירי ציוד/דודי קיטור ומחוללים/SB-10x/.../בתוקף/`)
| | SB-101 (ימני) | SB-102 (שמאלי) |
|---|---|---|
| יצרן / דגם | המיכל / HE-155 | המיכל / HE-155 |
| מס' יצרן | 1096 | 1129 (בתיק המפעל: 1029, סתירה) |
| שנת ייצור והתקנה | 2003 | 2006 |
| מבנה | אופקי, גב רטוב, 3 מהלכים | זהה |
| שטח הסקה / הספק | 155 מ"ר / 6 טון לשעה | 155 מ"ר / 6 טון לשעה |
| לחץ עבודה מקורי ומותר | 20 בר | 20 בר |
| "הפסקה בלחץ" בבדיקה 17/02/2026 | 8.00 בר | 11.20 בר |
| דלק | גז טבעי (בורר דלק: 1 גז, 2 מזוט "למקרה הצורך") | זהה |
| שסתומי ביטחון (תסקיר לחץ 17/02/2026) | 2 יח' "2, פתיחה 16.0, סגירה 15.0 בר | 2 יח' "2: 17.5/16.0 ו-17.0/16.0 בר |

- סתירה ב-SB-101: התסקיר הקר (25/01/2026) רושם שסתומים "מנופי" ו"קדמי תפוס"; תסקיר הלחץ (17/02/2026) רושם "קפיצי", "תקין".
- מיקום: חדר דוודים / חדר אנרגיה / סככת דודי קיטור, יחד עם TB-101. קיים גם מחולל קיטור SB-3 (לא נקרא).
- מערכות נלוות (מנוהל אריה לוין 05/2025): דיארטור עם התראת שפל מים, 2 משאבות הזנה, בקבוק אלקטרודות, אלקטרודה בראש הדוד, ניקוז תחתון (כפתור B1), טמפ' ארובה מרבית 250°C.
- צריכת קיטור (`ARCHIVE/פרויקטים/החלפת דוד קיטור/מצב דוודי קיטור.pptx`, 2025): מקסימום 12.5 טון/שעה; ייבשן 4.3, חימום מים 2.5 (עד 4.5 בסופי שבוע), חולט 1: 1.4, חימום מוקדם 1.3. אין יתירות; ל-SB-102 "מומלץ להגבלת תפוקה ל-50%".

## ב. נהלי המפעל
1. "נוהל תחזוקה ותפעול דוד קיטור", אריה לוין, 05/2025: `ARCHIVE/מחלקות/תשתיות/דוד קיטור/נוהל/נוהל תחזוקה ותפעול דוד קיטור.pptx` (עותק יחיד, מחוץ ל"ניהול בטיחות", בלי מספר ISO).
   - בטיחות: תפעול רק בידי מסיק מוסמך; תחזוקה בהרשאת עבודה ממנהל תשתיות או ממונה הבטיחות; נעלי בטיחות והגנת שמיעה בכניסה; משקפי מגן, כפפות, בגדים ארוכים; דיווח מיידי על תקלה, ריח, נזילה או רעש; חירום = פטריית החירום האדומה בלוח.
   - לפני הפעלה: בדיקה חזותית לנזילות, ברזים פתוחים לפי הצורך ("נספח א'", לא נמצא).
   - הפעלה: ברז סניקה במשאבת ההזנה פתוח; ברז הזנה לדוד פתוח; מפלס לפי הסימון בבקבוק האלקטרודות (גבוה: ניקוז תחתון; נמוך: משאבה ב-FORCE); פטרייה בחוץ; בורר דלק על גז; להבה קטנה עד 120°C; ואז אוטומט.
   - כיבוי: מקטינים להבה; מוודאים שהארכובה במצב 1; בורר מבער ל-0; סגירת משאבות וברז ידני.
   - נעילה (נורית P): לא משחררים עד שכל ההתראות כבויות ו"מוכן לפעולה" ירוק. חוסר להבה (Q): RESET (R). נוריות: לחץ קיטור גבוה (M), חום ארובה (N), חוסר גז (Y), תקלת ברז גז / בדיקת אטימה (A2). ניקוז תחתון B1 = בדיקה שבועית.
   - אין בנוהל פרק תגובה לדליפת גז, ללחץ יתר או לשפל מים מעבר לנוריות.
2. "הוראות בטיחות לעבודה עם דודי קיטור", שמואל סיון, 07/03/2021: `15_תיק ניהול הבטיחות ונהלים/נהלים/מארכיון שמואל (תיק נוהלים)/הוראות בטיחות דוודי קיטור.doc`. כללי: הדלקה באש נמוכה ובהדרגה; בדיקה ידנית של שסתומי הבטיחות והדמיית שפל מים "בכל משמרת"; "חובה לנסות מדי יום את כל אביזרי הבטיחות"; רישום סדיר של לחצים וטמפרטורות; שפל מים = הסיכון החשוב ביותר.
3. תרחיש דליפת גז טבעי בתיק המפעל 31/03/2026 (שורות 206-218 בטקסט): דיווח, הרחקה 50 מ', הרחקת מקורות הצתה, סגירת ברזים רק בידי אחראי מקצועי, לא להפעיל או לכבות חשמל, אוורור.

## ג. דרישות חוק שהמסמכים מצטטים
- תקנות הבטיחות בעבודה (מפעיל דוד קיטור ודוד הסקה), תש"ס-2000, תקנה 3 (מיילים 08/05/2025 ו-10/05/2025, "חוקים ותקנות למפעילי דודי קיטור"): מפעיל מוסמך אחראי במשמרתו ל: תפעול לפי דין ונהלים; מפלס מים ולחץ עבודה; מערכות דלק, הדלקה, בעירה וכיבוי; מערכות המים והשבחתם; הכנת הדוד לבדיקות תקופתיות; יומן עבודה (בדיקות אבזרי בטיחות, נתוני השבחת מים, צריכת דלק). "משמרת" = 8 שעות רצופות. לאמת את הנוסח בנבו לפני שקף (`wa-topics/prof.md`).
- פקודת הבטיחות בעבודה סעיפים 104-105 ותקנות בדיקת מתקני לחץ תשכ"ז-1967: בדיקה בידי בודק דוודים מוסמך. בתסקירים: 25/01/2026 עד 25/03/2027.
- תקנות מקורות אנרגיה (בדיקת נצילות הבעירה בדוד קיטור) התשנ"ג-1993: נצילות נדרשת 89%. DECISIONS (שורה 3424): נצילות SB-101/102 כל 12 חודשים.
- הכרעה פנימית 05/2025: אריה (11/05/2025): ניקוז בקבוק האלקטרודות פעם ב-24 שעות ("בדיקת שפל מים", עד הפסקת המבער), ניקוז תחתון פעם בשבוע. יעקב דגן (12/05/2025): בדיקות בכל משמרת, רק בידי מוסמך, ודיווח יומי עד 08:00. **סתירה לשאול עליה את מיכאל: כל 24 שעות או כל משמרת.**

## ד. סטטוס
- תסקירים בתוקף: בדיקה קרה 25/01/2026, בדיקה בלחץ קיטור 17/02/2026 ("מותר לשימוש"), הבאה 25/03/2027.
- נצילות 17/02/2026: SB-101 92.21%, SB-102 92.62%; הבאה 17/02/2027.
- מפעילים: 3 כתבי מינוי חתומים מ-25/05/2025 (ועוד אחד לפי המבדק הפנימי); 4 חדשים סיימו קורס 07/10/2026, כתבי מינוי מ-14/10/2026 לא חתומים לפי שמות הקבצים.
- ממצא IQC 13-14/05/2026 (45001 סעיף 6.1.3, M): אין הקפדה על בדיקה ותיעוד במשמרות צהריים ולילה ("כל 4 שעות בקרה וכל 8 שעות גם תיעוד"); אין רישום לפי הטופס ואין אימות של האחראי. יומן מתוקן לא נמצא.

## ה. לא נמצא (לא לטעון שקיים)
הוראת עבודה ממוספרת ב-ISO לדודי הקיטור; טופס יומן דוד; נתוני טיפול במים; הוראות יצרן ודגם המבער; לחץ עבודה תפעולי רגיל; נוהל חירום ללחץ יתר או שפל מים; אירוע או כמעט-נפגע בדודי הקיטור.

## ו. תמונות אפשריות
נוהל אריה (שקפי "לוח הפיקוד" עם אותיות, התמונות לא נבדקו); "מצב דוודי קיטור.pptx" (תרשים חדר האנרגיה). שניהם מחוץ ל"ניהול בטיחות", ולכן `od-get.sh` לא מוריד אותם: לבקש ממיכאל או להעביר עותק.

## ז. שאלות למיכאל לפני הבנייה (שאלון, עם שלושת הסיכונים)
1. תדירות בדיקת שפל המים: כל 24 שעות (אריה) או בכל משמרת (יעקב דגן, מסמך שמואל, ממצא IQC).
2. הנוהל היחיד הוא מצגת בארכיון בלי מספר: לבנות עליו, או קודם להסדיר אותו כהוראת עבודה.
3. אין במסמכים תגובה לשפל מים, ללחץ יתר ולדליפת גז בחדר הדודים: להשאיר שקף "לפי הוראות המסיק הראשי" או שמיכאל נותן את הנוסח.
