[
 [
  "title",
  null,
  "תפעול בטוח של דודי הקיטור",
  [
   "מה צריך לדעת כדי להפעיל את הדוד בבטחה",
   "הדרכה מקצועית למפעילי הדודים"
  ],
  "תעשיות תפוגן | הדרכת בטיחות",
  "תפעול בטוח של דודי הקיטור. מה צריך לדעת כדי להפעיל את הדוד בבטחה. הדרכה מקצועית למפעילי הדודים, תעשיות תפוגן."
 ],
 [
  "list",
  null,
  "מה נלמד היום",
  [
   "הדודים שלנו והסכנות",
   "מה החוק דורש ממך",
   "לוח הפיקוד",
   "הפעלה, משמרת וכיבוי",
   "תקלה וחירום"
  ],
  null,
  "מה נלמד היום. הדודים שלנו והסכנות, ולמה שפל מים הוא הסכנה הכי גדולה. מה החוק דורש ממך. לוח הפיקוד, הבוררים והנוריות. הפעלה, משמרת וכיבוי. ולבסוף: תקלה וחירום, שפל מים, לחץ יתר ודליפת גז."
 ],
 [
  "list",
  "תסקירים 25/01/2026 ו-17/02/2026",
  "שני דודי הקיטור",
  [
   "SB-101 (ימני, 2003) ו-SB-102 (שמאלי, 2006). המיכל, HE-155.",
   "אופקיים, גב רטוב, 3 מהלכים. שטח הסקה 155 מ\"ר.",
   "כל אחד: 6 טון קיטור לשעה.",
   "לחץ עבודה מותר: 20 בר.",
   "שסתומי ביטחון: 2 בכל דוד. SB-101 נפתחים ב-16 בר, SB-102 ב-17 ו-17.5 בר.",
   "דלק: גז טבעי. גיבוי: מזוט."
  ],
  null,
  "בחדר הדוודים שני דודי קיטור של המיכל, הימני משנת אלפיים ושלוש והשמאלי משנת אלפיים ושש. כל דוד מייצר שישה טון קיטור לשעה, בלחץ עבודה מותר של עשרים בר. בכל דוד שני שסתומי ביטחון. הדלק הוא גז טבעי, ומזוט לגיבוי."
 ],
 [
  "list",
  null,
  "מערכות ההגנה, ומה הבודק קבע",
  [
   "הבקר מכבה את הדוד כשיש: שפל מים, אין להבה, אין דלק, תקלת מבער, ארובה חמה מדי, לחץ קיטור גבוה.",
   "ועוד הגנה מכנית: שסתומי ביטחון ואלקטרודת שפל מים.",
   "נבדקו קר ב-25/01/2026 ובלחץ ב-17/02/2026. שני הדודים: \"מותר לשימוש\"."
  ],
  "הבדיקה הבאה: עד 25/03/2027",
  "הבקר מכבה את הדוד בשפל מים, כשאין להבה או דלק, בתקלת מבער, כשהארובה חמה מדי, או בלחץ קיטור גבוה. ויש הגנה מכנית: שסתומי ביטחון ואלקטרודת שפל מים. הבודק בדק את שני הדודים בינואר ובפברואר, וקבע: מותר לשימוש. הבדיקה הבאה עד מרץ אלפיים עשרים ושבע."
 ],
 [
  "list",
  "הוראות בטיחות לדודי קיטור, 07/03/2021",
  "למה דוד קיטור מסוכן",
  [
   "לחץ: קיטור בלחץ הוא כוח עצום. דוד שנכשל יכול להרוס ציוד ומבנה.",
   "מים רותחים בלחץ: מעל 100°C. כשהם פורצים, ליטר מים הופך בבת אחת לכ-1,700 ליטר קיטור.",
   "דלק: הדוד עובד על גז. דליפה בחדר חם וסגור יכולה להתלקח.",
   "ובכל יום: כוויות מצנרת ומשאבות חמות, פריצת קיטור, ורעש חזק."
  ],
  "לא נוגעים בציוד חם או בלחץ בלי לבדוק קודם ובלי אישור עבודה",
  "למה דוד קיטור מסוכן? קיטור בלחץ הוא כוח עצום. המים בדוד חמים מעל מאה מעלות, וכשהם פורצים, ליטר מים הופך לכאלף ושבע מאות ליטר קיטור. והדוד עובד על גז. בכל יום יש גם כוויות, פריצת קיטור ורעש. לא נוגעים בציוד חם או בלחץ בלי לבדוק ובלי אישור עבודה."
 ],
 [
  "list",
  "הוראות בטיחות 2021, סעיפים 7.6-7.7",
  "שפל מים: הסיכון החשוב ביותר",
  [
   "המים בדוד יורדים מתחת לקו המינימום, והמבער עדיין דולק.",
   "הפלדה שנשארת בלי מים מתלהטת ונחלשת.",
   "רוב פיצוצי הדודים נגרמו משפל מים בדוד חם, כשההגנה לא עצרה את הדוד בזמן."
  ],
  null,
  "שפל מים הוא הסיכון החשוב ביותר. המים יורדים מתחת לקו המינימום, והמבער עדיין דולק. הפלדה שנשארת בלי מים מתלהטת ונחלשת. רוב פיצוצי הדודים נגרמו משפל מים בדוד חם, כשההגנה לא עצרה את הדוד בזמן."
 ],
 [
  "list",
  null,
  "מה מגן עלינו, ולכן",
  [
   "אלקטרודות בבקבוק ובראש הדוד: עוצרות את המבער.",
   "נורית שפל מים גם במיכל ההזנה (דיארטור).",
   "ואתה: בודק שההגנה באמת עובדת.",
   "מראה המפלס נקי ומראה את המפלס האמיתי.",
   "המים אף פעם לא יורדים מתחת לקו המינימום."
  ],
  "בודקים את שפל המים בכל משמרת",
  "מה מגן עלינו? אלקטרודות בבקבוק ובראש הדוד שעוצרות את המבער, ונורית שפל מים במיכל ההזנה. ואתה, שבודק שההגנה באמת עובדת. לכן בודקים שפל מים בכל משמרת, שומרים על מראה המפלס נקי, והמים אף פעם לא יורדים מתחת לקו המינימום."
 ],
 [
  "list",
  "תקנות מפעיל דוד קיטור ודוד הסקה, תקנות 2-3",
  "מפעיל מוסמך: התפקיד שלך",
  [
   "מפעיל לפי החוק ולפי נוהלי הבטיחות.",
   "שומר על מפלס מים ולחץ תקינים.",
   "מפעיל נכון את מערכות הדלק, ההדלקה והבעירה.",
   "מטפל במים של הדוד (ריכוך והשבחה).",
   "מכין את הדוד לבדיקות של הבודק.",
   "עובר ליד הדוד פעמיים במשמרת, לפחות 4 שעות בין סיור לסיור."
  ],
  "רק מפעיל מוסמך מפעיל דוד קיטור",
  "רק מפעיל מוסמך מפעיל דוד קיטור, ובמשמרת שלך הדוד באחריותך. אתה מפעיל לפי החוק והנהלים, שומר על מפלס ולחץ תקינים, מפעיל נכון את הדלק וההדלקה, מטפל במי הדוד, מכין את הדוד לבדיקות, ועובר ליד הדוד פעמיים במשמרת, לפחות ארבע שעות בין סיור לסיור."
 ],
 [
  "list",
  "תקנות 2-3",
  "יומן: ממלא וחותם בעצמך, בכל משמרת",
  [
   "כותבים: בדיקות אבזרי הבטיחות.",
   "טיפול המים.",
   "צריכת הדלק ונצילות הבעירה.",
   "משמרת לפי התקנות: 8 שעות רצופות."
  ],
  null,
  "את היומן אתה ממלא וחותם בעצמך, בכל משמרת. כותבים את בדיקות אבזרי הבטיחות, את טיפול המים, את צריכת הדלק ואת נצילות הבעירה. משמרת לפי התקנות היא שמונה שעות רצופות."
 ],
 [
  "list",
  "תסקירים; תסקירי נצילות 17/02/2026",
  "הבדיקות התקופתיות",
  [
   "בדיקה קרה (הדוד פתוח ומקורר): 25/01/2026. הבאה עד 25/03/2027.",
   "בדיקה בלחץ קיטור: 17/02/2026. הבאה עד 25/03/2027.",
   "נצילות בעירה: 17/02/2026. הבאה עד 17/02/2027.",
   "נצילות נדרשת 89%. נמדד: SB-101 92.21%, SB-102 92.62%."
  ],
  "ראית תקלה? מדווחים מיד, לא מחכים לבדיקה",
  "בודק דוודים מוסמך עושה בדיקה קרה ובדיקה בלחץ קיטור, ובודק מוסמך מודד נצילות בעירה. הנצילות הנדרשת שמונים ותשעה אחוז, ושני הדודים מעל תשעים ושניים. התפקיד שלך: להכין את הדוד לבדיקה. הבודק רואה את הדוד יום אחד בשנה, ואתה כל יום. ראית תקלה? מדווחים מיד."
 ],
 [
  "list",
  "הוראת עבודה לדוד קיטור, 01/04/2025, סעיף 4.2",
  "הבוררים בלוח הפיקוד",
  [
   "A: מפסק חשמל ראשי. ON להפעלה.",
   "B: פטריית חירום (כפתור אדום). לחיצה עוצרת את הדוד.",
   "C: בורר דלק. 1 גז (רגיל), 2 מזוט.",
   "D: בורר מבער. ביטול נעילה (RESET), הפעלה, כיבוי.",
   "E: בורר להבה. 1 אוטומט, 2 מקטין, 3 עוצר, 4 מגדיל.",
   "H: תצוגת טמפרטורת ארובה. לא מעל 250°C."
  ],
  "בכל חירום: לוחצים על הכפתור האדום בלוח",
  "הבוררים בלוח הפיקוד. איי, מפסק החשמל הראשי. בי, פטריית החירום, הכפתור האדום שעוצר את הדוד. סי, בורר הדלק: אחת גז, שתיים מזוט. די, בורר המבער. אי, בורר הלהבה. ואייץ׳, תצוגת טמפרטורת הארובה, שלא תעלה מעל מאתיים וחמישים מעלות."
 ],
 [
  "list",
  "הוראת עבודה, סעיף 4.3",
  "נוריות ההתראה (1)",
  [
   "I, J, K: שפל מים. לא מדליקים שוב. בודקים מפלס ומשאבות, מדווחים.",
   "M: לחץ קיטור גבוה. בודקים את הלחץ במד, מדווחים.",
   "N: ארובה חמה מדי. בודקים בתצוגה H (מקסימום 250°C), מדווחים."
  ],
  null,
  "נוריות ההתראה החשובות. איי, ג׳יי וקיי: שפל מים. לא מדליקים שוב, בודקים מפלס ומשאבות, ומדווחים. אֶם: לחץ קיטור גבוה, בודקים במד ומדווחים. אֶן: ארובה חמה מדי, בודקים בתצוגה ומדווחים."
 ],
 [
  "list",
  "הוראת עבודה, סעיף 4.3",
  "נוריות ההתראה (2)",
  [
   "Q: אין להבה. RESET למבער, רק כשהסיבה ברורה.",
   "Y, A2: אין גז, או תקלה בברז הגז. לא מדליקים שוב. בודקים אם יש ריח גז, מדווחים.",
   "P: נעילה, הדוד נעצר בגלל תקלה. משחררים רק כשכל ההתראות כבו ו\"מוכן לפעולה\" (A1) ירוק."
  ],
  "שאר הנוריות מראות מצב עבודה רגיל",
  "קיו: אין להבה. מאפסים את המבער רק כשהסיבה ברורה. וואי ואיי שתיים: אין גז או תקלה בברז הגז. לא מדליקים שוב, בודקים אם יש ריח גז, ומדווחים. פּי: נעילה. משחררים רק כשכל ההתראות כבו ומוכן לפעולה ירוק."
 ],
 [
  "list",
  "הוראות בטיחות 2021; הוראת עבודה 2025",
  "לפני הפעלה: עוברים בעיניים",
  [
   "אין נוריות תקלה: הנוריות בלוח תקינות, ואף נורית תקלה לא דולקת.",
   "אין נזילות: בצנרת ובאביזרים של הדלק, המים והקיטור.",
   "כל ברז במקום: פתוח או סגור, לפי מה שצריך.",
   "לחצים וטמפרטורות תקינים בכל המערכות שמסביב לדוד.",
   "הארובה פתוחה: שום דבר לא חוסם את יציאת העשן."
  ],
  null,
  "לפני הפעלה עוברים בעיניים. אין נוריות תקלה בלוח. אין נזילות בצנרת הדלק, המים והקיטור. כל ברז במקום, פתוח או סגור לפי מה שצריך. לחצים וטמפרטורות תקינים מסביב לדוד. והארובה פתוחה."
 ],
 [
  "list",
  "הוראת עבודה, סעיף 5",
  "סדר הפעלת הדוד",
  [
   "1. פותחים את הברז הידני ביציאה של משאבת ההזנה (יש שתיים).",
   "2. פותחים את ברז המים בכניסה לדוד.",
   "3. בודקים שהמפלס בגובה הסימון בבקבוק האלקטרודות.",
   "4. מפסק ראשי A: על ON.",
   "5. פטריית החירום B: משוחררת (בחוץ).",
   "6. בורר דלק C: על 1, גז.",
   "7. בורר להבה E: על 2, אש קטנה עד 120°C. ואז על 1, אוטומט."
  ],
  null,
  "סדר ההפעלה. פותחים את הברז ביציאת משאבת ההזנה, ואת ברז המים לדוד. בודקים שהמפלס בגובה הסימון. מפסק ראשי על און. פטריית החירום משוחררת. בורר הדלק על גז. ובורר הלהבה על אש קטנה, עד מאה ועשרים מעלות, ורק אז על אוטומט."
 ],
 [
  "list",
  null,
  "מפלס, ואש קטנה בהתחלה",
  [
   "המפלס גבוה: מרוקנים בניקוז התחתון (כפתור B1 או ביד).",
   "המפלס נמוך: ממלאים עם משאבת ההזנה, מצב FORCE בתוך הלוח.",
   "תמיד מדליקים על אש נמוכה ומעלים לאט. חימום מהיר של דוד קר מעמיס על הפלדה."
  ],
  "בלי מפלס תקין, הדוד לא יידלק",
  "המפלס גבוה? מרוקנים בניקוז התחתון. נמוך? ממלאים עם משאבת ההזנה. ותמיד מדליקים על אש נמוכה ומעלים לאט, כי חימום מהיר של דוד קר מעמיס על הפלדה. בלי מפלס תקין, הדוד לא יידלק."
 ],
 [
  "list",
  "תקנות המפעיל, תקנה 3; הוראות בטיחות 2021, סעיף 7",
  "בכל משמרת",
  [
   "שפל מים: מנקזים את בקבוק האלקטרודות עד שהמבער נכבה.",
   "בודקים ביד את שסתומי הביטחון.",
   "שני סיורים ליד הדוד, לפחות 4 שעות ביניהם.",
   "ממלאים את היומן וחותמים."
  ],
  "לפי התקנות, המפלס במשמרת שלך באחריותך",
  "בכל משמרת: בודקים שפל מים, מנקזים את בקבוק האלקטרודות עד שהמבער נכבה. בודקים ביד את שסתומי הביטחון. עושים שני סיורים ליד הדוד, ארבע שעות לפחות ביניהם. וממלאים את היומן וחותמים. אם ההגנה לא עובדת, עדיף לגלות את זה עכשיו, לא כשהמים כבר ירדו."
 ],
 [
  "list",
  "הוראת עבודה 2025",
  "כל הזמן, וכל שבוע",
  [
   "כל הזמן: רושמים לחצים וטמפרטורות, ובודקים שהמדים מראים נכון.",
   "כל הזמן: הארובה לא עולה מעל 250°C.",
   "פעם בשבוע: ניקוז תחתון (כפתור B1).",
   "בדיקה שנעשתה ולא נרשמה: בשביל החוק והמבקר, היא לא קרתה."
  ],
  "רושמים מיד, לא בסוף המשמרת",
  "כל הזמן רושמים לחצים וטמפרטורות, ובודקים שהמדים מראים נכון. הארובה לא עולה מעל מאתיים וחמישים מעלות. פעם בשבוע עושים ניקוז תחתון. ובדיקה שנעשתה ולא נרשמה, בשביל החוק והמבקר, לא קרתה. רושמים מיד, לא בסוף המשמרת."
 ],
 [
  "list",
  "הוראת עבודה, סעיפים 4.3 ו-6",
  "סדר כיבוי הדוד",
  [
   "1. בורר להבה E: על מקטין להבה.",
   "2. מחכים שהארכובה במבער תגיע ל-1 (אש קטנה).",
   "3. בורר מבער D: על 0, כיבוי.",
   "4. סוגרים משאבות וברז ידני."
  ],
  null,
  "סדר הכיבוי. בורר הלהבה על מקטין להבה. מחכים שהארכובה במבער תגיע לאחת, אש קטנה. בורר המבער על אפס, כיבוי. וסוגרים את המשאבות ואת הברז הידני."
 ],
 [
  "list",
  "הוראת עבודה, סעיף 4.3",
  "הדוד ננעל (נורית P)",
  [
   "הגנת הבטיחות עצרה את הדוד בגלל תקלה.",
   "משחררים רק כשכל ההתראות כבו ו\"מוכן לפעולה\" ירוק.",
   "קודם מבינים למה. לא ברור? לא מנסים שוב ושוב, מדווחים.",
   "תחזוקה בדוד: רק עם הרשאת עבודה (מנהל תשתיות או ממונה בטיחות)."
  ],
  null,
  "נורית פּי דולקת: הגנת הבטיחות עצרה את הדוד. משחררים רק כשכל ההתראות כבו ומוכן לפעולה ירוק. קודם מבינים למה. לא ברור? לא מנסים שוב ושוב, מדווחים. ותחזוקה בדוד רק עם הרשאת עבודה."
 ],
 [
  "list",
  "הוראות בטיחות 2021, סעיף 7.6",
  "מתי זה שפל מים",
  [
   "נורית J או K דולקת.",
   "לא רואים מים במראה המפלס.",
   "המים מתחת לקו המינימום."
  ],
  "הדוד עדיין דולק? ההגנה לא עבדה. זה חירום",
  "מתי זה שפל מים? נורית ג׳יי או קיי דולקת, לא רואים מים במראה המפלס, או שהמים מתחת לקו המינימום. ואם הדוד עדיין דולק, ההגנה לא עבדה. זה חירום."
 ],
 [
  "list",
  "הוראות בטיחות 2021, סעיף 7.6; הוראת עבודה",
  "שפל מים: מה עושים",
  [
   "1. מכבים את המבער: בפטריית החירום, או בבורר המבער.",
   "2. לא מכניסים מים לדוד חם כשלא רואים מים: מים קרים על פלדה לוהטת יכולים לגרום לפיצוץ.",
   "3. מתרחקים ומודיעים: למהנדס המפעל ולממונה הבטיחות.",
   "4. לא מפעילים שוב: עד שהדוד התקרר, נבדק, והתקלה תוקנה."
  ],
  null,
  "שפל מים, מה עושים. מכבים את המבער בפטריית החירום. לא מכניסים מים לדוד חם כשלא רואים מים, כי מים קרים על פלדה לוהטת יכולים לגרום לפיצוץ. מתרחקים ומודיעים למהנדס המפעל ולממונה הבטיחות. ולא מפעילים שוב עד שהדוד התקרר, נבדק ותוקן."
 ],
 [
  "list",
  "תסקירים; הוראת עבודה",
  "מתי זה לחץ יתר",
  [
   "נורית M (לחץ קיטור גבוה) דולקת.",
   "מד הלחץ מתקרב ל-16 עד 17.5 בר (פתיחת השסתומים).",
   "שסתום ביטחון משחרר קיטור."
  ],
  "המקסימום לפי התסקיר: 20 בר. אף פעם לא מעל",
  "מתי זה לחץ יתר? נורית אֶם דולקת, מד הלחץ מתקרב לשש עשרה עד שבע עשרה וחצי בר, או ששסתום ביטחון משחרר קיטור. המקסימום לפי התסקיר: עשרים בר. אף פעם לא מעל."
 ],
 [
  "list",
  "תסקירים; הוראת עבודה",
  "לחץ יתר: מה עושים",
  [
   "1. מקטינים להבה או מכבים: בורר E למקטין, או בורר D לכיבוי.",
   "2. לא נוגעים בשסתום הביטחון: לא חוסמים, לא קושרים, לא מכוונים. ולא עומדים מול היציאה שלו.",
   "3. מודיעים: למהנדס המפעל ולממונה הבטיחות.",
   "4. לא מפעילים שוב: עד שנמצאה הסיבה."
  ],
  null,
  "לחץ יתר, מה עושים. מקטינים להבה או מכבים. לא נוגעים בשסתום הביטחון: לא חוסמים, לא קושרים, לא מכוונים, ולא עומדים מול היציאה שלו. מודיעים למהנדס המפעל ולממונה הבטיחות. ולא מפעילים שוב עד שנמצאה הסיבה."
 ],
 [
  "list",
  "תיק מפעל 31/03/2026, תרחיש דליפת גז טבעי",
  "סימנים לדליפת גז",
  [
   "ריח גז.",
   "רעש שריקה.",
   "ירידת לחץ במערכת.",
   "נורית Y (חוסר גז) או A2 (תקלת ברז גז)."
  ],
  "לא מדליקים את הדוד שוב",
  "סימנים לדליפת גז בחדר הדוודים: ריח גז, רעש שריקה, ירידת לחץ במערכת, או נורית חוסר גז או תקלת ברז גז. במצב כזה לא מדליקים את הדוד שוב."
 ],
 [
  "list",
  "תיק מפעל 31/03/2026",
  "ריח גז: מה עושים",
  [
   "מדווחים: מיד לממונה הבטיחות ולמוקד החירום.",
   "מרחיקים: עוצרים עבודה, כולם לפחות 50 מטר משם.",
   "בלי ניצוץ: לא מדליקים ולא מכבים שום דבר חשמלי. בלי אש.",
   "סוגרים גז: רק אחראי מקצועי. פטריות הניתוק בכניסת צנרת הגז למפעל.",
   "מאווררים: דלתות וחלונות, רק אם זה בטוח ובלי חשמל.",
   "מאתרים: רק אחראי גז מוסמך, בלי אש."
  ],
  null,
  "ריח גז: מדווחים מיד לממונה הבטיחות ולמוקד החירום. עוצרים עבודה, וכולם מתרחקים חמישים מטר לפחות. לא מדליקים ולא מכבים שום דבר חשמלי. את הגז סוגר רק אחראי מקצועי. מאווררים רק אם בטוח. ואת הדליפה מאתר רק אחראי גז מוסמך."
 ],
 [
  "list",
  "הוראת עבודה, סעיף 2",
  "ציוד מגן ועבודה בטוחה",
  [
   "נכנסים לחדר: נעלי עבודה, אוזניות או אטמים.",
   "בזמן עבודה: משקפי מגן, כפפות כשצריך, בגדים ארוכים וסגורים.",
   "תחזוקה: רק עם הרשאת עבודה. עבודה מיוחדת: נציג היצרן.",
   "משהו מוזר? תקלה, ריח, נזילה או רעש חריג: מדווחים מיד."
  ],
  "\"הבטיחות קודמת לכל\"",
  "ציוד מגן: בחדר נעלי עבודה ואוזניות. בעבודה משקפי מגן, כפפות כשצריך, ובגדים ארוכים וסגורים. תחזוקה רק עם הרשאת עבודה. ומשהו מוזר, ריח, נזילה או רעש, מדווחים מיד. הכלל הראשון של מפעיל הדודים: הבטיחות קודמת לכל."
 ],
 [
  "list",
  null,
  "בדיקת הבנה",
  [
   "כל כמה זמן בודקים שפל מים? בכל משמרת, מנקזים את הבקבוק עד שהמבער נכבה.",
   "נורית P דולקת. מתי משחררים? רק כשכל ההתראות כבו ו\"מוכן לפעולה\" ירוק.",
   "לא רואים מים, והדוד חם. ממלאים? לא! מכבים, מתרחקים ומודיעים.",
   "שסתום ביטחון משחרר קיטור. מה אסור? לחסום, לגעת, או לעמוד מולו.",
   "מה כותבים ביומן? בטיחות, מים, דלק ונצילות. בכל משמרת, בחתימה."
  ],
  null,
  "בדיקת הבנה. שפל מים בודקים בכל משמרת. נעילה משחררים רק כשכל ההתראות כבו. לא רואים מים בדוד חם? לא ממלאים, מכבים ומודיעים. בשסתום ביטחון לא נוגעים ולא עומדים מולו. וביומן כותבים בטיחות, מים, דלק ונצילות, בכל משמרת, בחתימה."
 ],
 [
  "list",
  null,
  "שישה כללים לקחת מכאן",
  [
   "רק מפעיל מוסמך מפעיל את הדוד.",
   "בודקים שפל מים בכל משמרת, ורושמים.",
   "מדליקים תמיד על אש קטנה.",
   "משחררים נעילה רק כשהסיבה ברורה.",
   "לא רואים מים בדוד חם? לא ממלאים.",
   "חירום: פטרייה, מתרחקים, מודיעים."
  ],
  null,
  "שישה כללים לקחת מכאן. רק מפעיל מוסמך מפעיל את הדוד. בודקים שפל מים בכל משמרת, ורושמים. מדליקים תמיד על אש קטנה. משחררים נעילה רק כשהסיבה ברורה. לא רואים מים בדוד חם? לא ממלאים. ובחירום: פטרייה, מתרחקים, מודיעים."
 ]
]